# Unverified values

Generated by `npm run unverified`. Do not edit by hand; fix the JSON and regenerate. `npm run validate` fails if this file is stale.

Everything here shows a **⚠ generic value** tag in the app (or **≈ sister-model doc** when a related model's manual supplied a cited placeholder). To verify: find it in the manuals in `/docs`, correct the value, set `"verified": true`, add `"source": "docs/<file> p.<page>"`, and rerun `npm run unverified`.

**113 unverified entries.**

## Rule-of-thumb tolerances used by the validator (src/engine/rules.ts)

| Rule | Value | Note |
|---|---|---|
| maxVoltageImbalancePct | 2 | Trane RT-SVX37B-EN p.28: 2.0% max allowable supply imbalance (verified for the Trane unit; Lennox value pending its manual). |
| goodContactDropV | 0.5 | Closed contacts under load should drop well under 1 V. |
| mixedAirTolF | 3 | Mixing-equation tolerance; assumes OA fraction ≈ damper position (linear damper, a simplification). |
| actuatorTrackPct | 7 | 2-10 Vdc maps linearly to 0-100 % stroke (2 V = closed, 10 V = open). |
| sensorTrackF | 2 | NTC sensor should read within ±2°F of a reference thermometer. |
| lowChargeSuperheatF | 15 | TXV system: superheat ≥15°F with low subcooling points to undercharge. |
| lowChargeSubcoolF | 5 | Subcooling ≤5°F on a TXV system indicates short charge. |
| highHeadApproachF | 30 | Condensing temp more than ~30°F over OA indicates a condenser heat-rejection problem. |
| coolingDeltaTMinF | 8 | Running compressor should drop air temperature at least 8°F across the coil. |

## Content values

| File | Path | Value | Basis | Partial source | Note |
|---|---|---|---|---|---|
| units/lennox-lch240.json | series | Landmark |  | project brief | Confirm series name in the LCH installation manual. |
| units/lennox-lch240.json | nominalTons | 20 |  | project brief / model digits 240 = 240 MBH | Confirm on nameplate. |
| units/lennox-lch240.json | refrigerant | R-410A | sister-model | docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.6 | All LGH036-074 models are R-410A. Confirm in the LCH240 manual. |
| units/lennox-lch240.json | voltage | 460V-3ph-60Hz | sister-model | docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.27 | Lennox voltage letter G = 460 V (Y = 208/230, J = 575) per the LGH transformer section. Model LCH240H4BN4G ends in G. Confirm in the LCH240 manual. |
| units/lennox-lch240.json | controller | Lennox Unit Controller A55 | sister-model | docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.27 | LGH manual calls it 'Unit Controller A55' with thermostat wires on J297. Project brief names it M2; the LGH doc doesn't use that name. Confirm in the LCH240 manual. |
| units/lennox-lch240.json | compressorCount | 4 | generic |  | Compressor count and circuiting not confirmed. Scenarios only reference compressor 1 / circuit 1. |
| units/lennox-lch240.json | compressorType | scroll | generic |  |  |
| units/lennox-lch240.json | blowerDrive | belt drive, VFD optional | generic |  |  |
| units/lennox-lch240.json | chargeLbsCircuit1 | null |  |  | Factory charge not available without the unit manual / nameplate. |
| units/lennox-lch240.json | hpsCutoutPsig | 640 | sister-model | docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.30 | S4: auto-reset SPST N.C., opens at 640 ±10 psig on pressure rise, resets at 475 +10 psig, wired to A55. Economizer can keep running when S4 trips. Confirm in the LCH240 manual. |
| units/lennox-lch240.json | lpsCutoutPsig | 40 | sister-model | docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.30 | S87 loss-of-charge switch on the suction line: opens at 40 +5 psig. Confirm in the LCH240 manual. |
| units/lennox-lch240.json | lpsCutinPsig | 90 | sister-model | docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.30 | S87 auto-resets at 90 +5 psig. Confirm in the LCH240 manual. |
| units/lennox-lch240.json | factoryEconomizer | Lennox economizer accessory, controlled by M2 (factory option) | generic |  | Confirm whether economizer is factory-installed option or field accessory and which controller drives it. |
| units/lennox-lch240.json | honeywellJade | field-installed retrofit | generic |  | Per brief: treat as retrofit unless /docs says factory. |
| units/lennox-lch240.json | designations.cc1 | K1 | sister-model | docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.27 | K1 energizes compressor B1 on Unit Controller demand; 3-phase = 3-pole double-break, 24 V coil. Confirm in the LCH240 manual. |
| units/lennox-lch240.json | designations.comp1 | B1 | sister-model | docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.27 | Compressor B1. Confirm in the LCH240 manual. |
| units/lennox-lch240.json | designations.cfm1 | B4 | sister-model | docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.27 | Condenser fan B4. Confirm in the LCH240 manual. |
| units/lennox-lch240.json | designations.cfm1cap | C1 | sister-model | docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.27 | Fan capacitor C1 (three phase, belt drive) assists condenser fan B4 start. Confirm in the LCH240 manual. |
| units/lennox-lch240.json | designations.blower | B3 | sister-model | docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.27 | Indoor blower B3 via K3 (and K37 on two-speed). Confirm in the LCH240 manual. |
| units/lennox-lch240.json | designations.lps1 | S87 | sister-model | docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.30 | Low pressure switch S87. Confirm in the LCH240 manual. |
| units/lennox-lch240.json | designations.hps1 | S4 | sister-model | docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.30 | High pressure switch S4. Confirm in the LCH240 manual. |
| units/lennox-lch240.json | designations.xfmr | T1 | sister-model | docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.27 | Control transformer T1. Confirm in the LCH240 manual. |
| units/lennox-lch240.json | designations.controller | A55 | sister-model | docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.27 | Unit Controller A55. Confirm in the LCH240 manual. |
| units/lennox-lch240.json | designations.freezestat | S49 | sister-model | docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.30 | Freezestat S49. Confirm in the LCH240 manual. |
| units/lennox-lch240.json | designations.lowAmbient | S11 | sister-model | docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.30 | Low ambient switch S11. Confirm in the LCH240 manual. |
| units/lennox-lch240.json | ratings.cfm1CapUf | 5 | generic |  | Condenser fan run capacitor rating not confirmed; read the capacitor label / parts list. |
| units/lennox-lch240.json | sequenceOfOperation | [6 items] | generic |  | Generic packaged-RTU cooling sequence. Replace with the M2 sequence from the manual. |
| units/lennox-lch240.json | baselines.cooling-95F | (whole file/section) | generic |  | Normal-operation readings are representative values for a healthy R-410A RTU at 95°F OA / 75°F RA, not manufacturer charging-chart values. |
| units/lennox-lch240.json | hpsResetPsig | 475 | sister-model | docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.30 | S4 auto-reset point. Confirm in the LCH240 manual. |
| units/lennox-lch240.json | freezestat | S49: opens 29 ±3°F, closes 58 ±4°F, auto-reset, on an evaporator return bend, wi | sister-model | docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.30 | Opens during compressor operation to disable that compressor until the coil warms. Confirm in the LCH240 manual. |
| units/lennox-lch240.json | lowAmbientSwitch | S11: liquid-line, opens below 240 ±10 psig, closes at 450 ±10 psig; A55 uses it  | sister-model | docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.30 | Standard on LGH. Confirm in the LCH240 manual. |
| units/lennox-lch240.json | controlTransformer | T1: 70 VA, line to 24 VAC, protected by 3.5 A circuit breaker CB8 | sister-model | docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.27 |  Confirm in the LCH240 manual. |
| units/lennox-lch240.json | condenserFanRelay | K10: optional DPDT relay, 24 VAC coil, energizes condenser fan B4 | sister-model | docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.27 |  Confirm in the LCH240 manual. |
| units/trane-tsc072.json | refrigerant | R-410A | generic |  | Manual lists digit 7 E = R-410A and F = microchannel condenser coils, but doesn't state the refrigerant for F explicitly. Confirm on the nameplate. |
| units/trane-tsc072.json | voltage | 208-230V-3ph-60Hz | sister-model | docs/manuals/trane-RT-SVX23R-EN.pdf (Precedent 3-10 ton heat pump, 60 Hz) p.6 | Precedent 60 Hz model chart: digit 8 '3' = 208-230/60/3 (4 = 460, W = 575). Same digit scheme across the Precedent 3-10 ton family; the TSC-specific 60 Hz IOM or nameplate would make it exact. |
| units/trane-tsc072.json | compressorCount | 1 | generic |  |  |
| units/trane-tsc072.json | compressorType | scroll | generic |  |  |
| units/trane-tsc072.json | chargeLbsCircuit1 | null |  |  | Factory charge not available without the unit manual / nameplate. |
| units/trane-tsc072.json | hpsCutoutPsig | 650 | generic |  | HPC is standard (p.5) but its setpoint is not in RT-SVX37B-EN. Typical R-410A value until the Service Facts/60 Hz IOM is added. |
| units/trane-tsc072.json | lpsCutoutPsig | 25 | generic |  | LPC setpoints not in RT-SVX37B-EN. |
| units/trane-tsc072.json | lpsCutinPsig | 40 | generic |  |  |
| units/trane-tsc072.json | designations.comp1 | CPR1 | generic |  |  |
| units/trane-tsc072.json | designations.cfm1 | ODM | generic |  |  |
| units/trane-tsc072.json | designations.cfm1cap | CF | generic |  |  |
| units/trane-tsc072.json | designations.xfmr | TNS1 | generic |  |  |
| units/trane-tsc072.json | designations.controller | Thermostat Y1 | generic |  | Electromechanical unit: Y1 from the thermostat drives CC1 through the safeties. Confirm rung order on the unit wiring diagram. |
| units/trane-tsc072.json | ratings.cfm1CapUf | 5 | generic |  | Condenser fan run capacitor rating not confirmed; read the capacitor label / parts list. |
| units/trane-tsc072.json | sequenceOfOperation | [Thermostat G: indoor fan contactor energizes the IDM (belt drive)., Thermostat  | generic |  | Electromechanical sequence not detailed in RT-SVX37B-EN (its sequence/troubleshooting sections are ReliaTel). Replace from the unit wiring diagram / 60 Hz IOM. |
| units/trane-tsc072.json | baselines.cooling-95F | (whole file/section) | generic |  | Representative healthy-unit readings at 95°F OA / 75°F RA. Not Trane charging-chart values. |
| components/c7250a.json | perUnit.lennox-lch240.availability | field-accessory | generic |  | Ships with the Honeywell retrofit kit per project brief assumption. |
| components/c7250a.json | perUnit.lennox-lch240.designation | MAT sensor (JADE MAT terminals) | generic |  |  |
| components/c7250a.json | perUnit.lennox-lch240.location | Mixed air section, downstream of the OA/RA dampers and upstream of the filters/c | generic |  |  |
| components/c7250a.json | perUnit.lennox-lch240.partNumber | C7250A1001 |  |  | Common C7250A part number. Confirm against the Honeywell datasheet in /docs. |
| components/c7250a.json | perUnit.trane-tsc072.designation | MAT sensor (JADE MAT terminals) | generic |  |  |
| components/c7250a.json | perUnit.trane-tsc072.location | Mixed air section after the dampers, before the filters. | generic |  |  |
| components/c7250a.json | perUnit.trane-tsc072.partNumber | C7250A1001 |  |  |  |
| components/c7250a.json | thresholds.goodTolF | 2 | rule-of-thumb |  |  |
| components/c7250a.json | thresholds.marginalTolF | 5 | rule-of-thumb |  | 2-5°F off = marginal (recalibrate offset or replace), >5°F = bad. |
| components/contactor.json | perUnit.lennox-lch240.availability | factory-standard | generic |  |  |
| components/contactor.json | perUnit.lennox-lch240.designation | K1 (compressor 1) | sister-model | docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.27 | K1 energizes B1 in response to Unit Controller demand; 3-pole double-break, 24 V coil on 3-phase units. Confirm in the LCH240 manual. |
| components/contactor.json | perUnit.lennox-lch240.location | Main control panel, line-voltage section. On the wiring diagram: coil in the 24V | generic |  |  |
| components/contactor.json | perUnit.lennox-lch240.partNumber | — |  |  | Pull from the LCH parts list. |
| components/contactor.json | perUnit.trane-tsc072.availability | factory-standard | generic |  |  |
| components/contactor.json | perUnit.trane-tsc072.location | Unit control panel. Field power wiring terminates at CC1 (p.23). Coil fed from t | generic | docs/manuals/trane-RT-SVX37B-EN.pdf (Trane RT-SVX37B-EN, 50 Hz edition) p.23 | CC1 power termination verified (p.23); coil circuit path unverified until the wiring diagram is in /docs. |
| components/contactor.json | perUnit.trane-tsc072.partNumber | — |  |  | Pull from the Precedent parts list. |
| components/contactor.json | thresholds.coilOhms | [5, 40] | rule-of-thumb |  | Typical 24 VAC definite-purpose coil range. Real value is on the contactor label/spec sheet. |
| components/contactor.json | thresholds.contactDropGoodV | 0.5 | rule-of-thumb |  |  |
| components/contactor.json | thresholds.contactDropBadV | 2 | rule-of-thumb |  | Between 0.5 and 2 V = marginal, replace soon. Over 2 V = replace now. |
| components/honeywell-actuator.json | perUnit.lennox-lch240.availability | field-accessory | generic |  |  |
| components/honeywell-actuator.json | perUnit.lennox-lch240.designation | Economizer actuator (JADE ACT terminals) | generic |  |  |
| components/honeywell-actuator.json | perUnit.lennox-lch240.location | Clamped onto the economizer damper jackshaft in the return/OA section. | generic |  |  |
| components/honeywell-actuator.json | perUnit.lennox-lch240.partNumber | MS7503A3008 |  |  | Example MS7503 model. Torque, spring return, and stroke time to be confirmed from Honeywell datasheet. |
| components/honeywell-actuator.json | perUnit.trane-tsc072.designation | Economizer actuator (JADE ACT terminals) | generic |  |  |
| components/honeywell-actuator.json | perUnit.trane-tsc072.location | On the economizer damper shaft. | generic |  |  |
| components/honeywell-actuator.json | perUnit.trane-tsc072.partNumber | MS7503A3008 |  |  |  |
| components/honeywell-actuator.json | thresholds.powerVac | [19.2, 28.8] | rule-of-thumb |  | 24 VAC ±20%. Confirm with datasheet. |
| components/honeywell-actuator.json | thresholds.trackTolPct | 10 | rule-of-thumb |  |  |
| components/honeywell-actuator.json | thresholds.strokeSecondsMax | 150 | generic |  | Placeholder. Use rated stroke time from the datasheet. |
| components/low-pressure-switch.json | perUnit.lennox-lch240.availability | factory-standard | generic |  |  |
| components/low-pressure-switch.json | perUnit.lennox-lch240.designation | S87 (circuit 1) | sister-model | docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.30 | Loss-of-charge switch on the suction line, opens 40 +5 psig, auto-resets 90 +5 psig. Confirm in the LCH240 manual. |
| components/low-pressure-switch.json | perUnit.lennox-lch240.location | Suction line, compressor section. On the diagram: wired to an M2 safety input; M | generic |  |  |
| components/low-pressure-switch.json | perUnit.lennox-lch240.partNumber | — |  |  |  |
| components/low-pressure-switch.json | perUnit.trane-tsc072.availability | factory-standard | generic |  |  |
| components/low-pressure-switch.json | perUnit.trane-tsc072.location | Suction line. On the diagram: in series with the compressor contactor coil circu | generic |  |  |
| components/low-pressure-switch.json | perUnit.trane-tsc072.partNumber | — |  |  |  |
| components/low-pressure-switch.json | thresholds.setpointTolPsig | 5 | sister-model | docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature) p.30 | S87 tolerance +5 psig per LGH. Trane LPC tolerance not documented. |
| components/relay.json | perUnit.lennox-lch240.availability | factory-standard | generic |  |  |
| components/relay.json | perUnit.lennox-lch240.designation | K-series relay (e.g. condenser fan relay) | generic |  | Exact relay designations come from the LCH wiring diagram. |
| components/relay.json | perUnit.lennox-lch240.location | Control panel, 24V section. On the diagram: coil between an M2 output and common | generic |  |  |
| components/relay.json | perUnit.lennox-lch240.partNumber | — |  |  |  |
| components/relay.json | perUnit.trane-tsc072.availability | factory-standard | generic |  |  |
| components/relay.json | perUnit.trane-tsc072.designation | K-relay (e.g. fan or heat relay) | generic |  |  |
| components/relay.json | perUnit.trane-tsc072.location | Control box, 24V section. | generic |  |  |
| components/relay.json | perUnit.trane-tsc072.partNumber | — |  |  |  |
| components/relay.json | thresholds.coilOhms | [20, 300] | rule-of-thumb |  | Typical 24 VAC relay coil range. Use the coil resistance on the relay's spec sheet. |
| components/relay.json | thresholds.contactOhmsMax | 0.5 | rule-of-thumb |  | Closed contacts over 0.5 Ω = marginal; over 5 Ω = bad. |
| components/run-capacitor.json | perUnit.lennox-lch240.availability | factory-standard | sister-model | docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.27 | LGH lists C1 on three-phase belt-drive units. Confirm in the LCH240 manual. |
| components/run-capacitor.json | perUnit.lennox-lch240.designation | C1 | sister-model | docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.27 | Fan capacitor C1 (three phase, belt drive units) assists condenser fan B4 start-up; rating on the capacitor or fan nameplate. Confirm in the LCH240 manual. |
| components/run-capacitor.json | perUnit.lennox-lch240.location | Control panel or at the fan motor. On the diagram: across the motor's run and st | generic |  |  |
| components/run-capacitor.json | perUnit.lennox-lch240.partNumber | — |  |  |  |
| components/run-capacitor.json | perUnit.trane-tsc072.availability | factory-standard | generic |  | Confirm the ODM is a PSC motor on this model. |
| components/run-capacitor.json | perUnit.trane-tsc072.designation | CF | generic |  |  |
| components/run-capacitor.json | perUnit.trane-tsc072.location | Control box, near CC1. | generic |  |  |
| components/run-capacitor.json | perUnit.trane-tsc072.partNumber | — |  |  |  |
| components/run-capacitor.json | thresholds.tolerancePct | 6 | rating-label |  | Default only. Use the tolerance printed on the actual capacitor (commonly ±5, ±6 or ±10%). |
| components/run-capacitor.json | thresholds.marginalPct | 10 | rule-of-thumb |  | Just outside label tolerance up to 10% low = marginal (replace soon); beyond = bad. |
| commissioning/chicago-school.json | (root) | (whole file/section) |  |  | Job specs are training values written to exercise the controller, not code-required values. |
| commissioning/denver-office.json | (root) | (whole file/section) |  |  | Job specs are training values written to exercise the controller, not code-required values. |
| commissioning/houston-retail.json | (root) | (whole file/section) |  |  | Job specs are training values written to exercise the controller, not code-required values. |
| honeywell/c7250a-chart.json | (root) | (whole file/section) | generic |  | Generic 20k-at-77°F NTC, Beta 3950 approximation. NOT the Honeywell chart. Replace rows with the C7250A resistance-vs-temperature table from the datasheet in /docs and set verified:true with the page cite. |
| honeywell/jade-menu.json | (root) | (whole file/section) | generic |  | Menu names, item labels, defaults and ranges are reconstructed from field familiarity with the W7220, NOT from Honeywell doc 63-2700. Every item needs checking against the manual in /docs. LCD labels are kept short like the real 2-line display but are not a copy of Honeywell artwork. |
| scenarios/lx-adv-pitted-contactor.json | (text) | Inline ⚠ notes | generic |  | Scenario text contains unverified controller codes/behavior flagged with ⚠. |
| scenarios/lx-med-jade-mat-open.json | (text) | Inline ⚠ notes | generic |  | Scenario text contains unverified controller codes/behavior flagged with ⚠. |
