{
  "id": "contactor",
  "name": "Compressor contactor (3-pole definite purpose)",
  "kind": "contactor",
  "domain": "electrical",
  "function": "24 VAC coil pulls in three line-voltage poles to start the compressor. The control board decides when; the contactor just does the heavy switching.",
  "perUnit": {
    "lennox-lch240": {
      "availability": {
        "value": "factory-standard",
        "verified": true,
        "source": "docs/manuals/lennox-1014d.pdf (Lennox LCH Series 13-25 ton Service Literature, Corp. 1014-L8, rev 05/2020) p.29",
        "basis": "manual",
        "note": "K1, K2, K14 on all units; K146 on 180/240/300."
      },
      "designation": {
        "value": "K1 (compressor 1)",
        "verified": true,
        "source": "docs/manuals/lennox-1014d.pdf (Lennox LCH Series 13-25 ton Service Literature, Corp. 1014-L8, rev 05/2020) p.29",
        "basis": "manual",
        "note": "3-pole double-break, 24 VAC coil."
      },
      "location": {
        "value": "Control box, upper portion of the compressor compartment. Coil 24 VAC from contactor transformer T18; poles feed compressor B1.",
        "verified": true,
        "source": "docs/manuals/lennox-1014d.pdf (Lennox LCH Series 13-25 ton Service Literature, Corp. 1014-L8, rev 05/2020) p.28",
        "basis": "manual"
      },
      "sequenceRole": "On Y1, A55 proves S87/S88, S49/S50 and S4/S7, then energizes K1 and K2 together (p.105).",
      "partNumber": {
        "value": "—",
        "verified": false,
        "note": "Pull from the LCH parts list."
      }
    },
    "trane-tsc072": {
      "availability": {
        "value": "factory-standard",
        "verified": true,
        "source": "docs/manuals/trane-RT-SVX22V-EN.pdf (Trane Precedent Electric/Electric 3-10 ton 60 Hz IOM, RT-SVX22V-EN) p.56",
        "basis": "manual"
      },
      "designation": {
        "value": "CC1",
        "verified": true,
        "source": "docs/manuals/trane-RT-SVX37B-EN.pdf (Trane RT-SVX37B-EN, 50 Hz edition) p.23",
        "basis": "manual"
      },
      "location": {
        "value": "Unit control panel. Field power terminates at CC1; coil circuit runs from thermostat Y through LPC1, HPC1, TDL1.",
        "verified": true,
        "source": "docs/manuals/trane-RT-SVX22V-EN.pdf (Trane Precedent Electric/Electric 3-10 ton 60 Hz IOM, RT-SVX22V-EN) p.56",
        "basis": "manual",
        "note": "Coil circuit p.56."
      },
      "sequenceRole": "Thermostat Y energizes CC1 through LPC1, HPC1 and TDL1; CC1 starts CPR1 and the outdoor fan ODM (p.56).",
      "partNumber": {
        "value": "—",
        "verified": false,
        "note": "Pull from the Precedent parts list."
      }
    }
  },
  "failureModes": [
    {
      "id": "coil-open",
      "name": "Coil open",
      "goodVsBad": "Good coil: low tens of ohms. Open: OL with 24V present at the coil and the contactor not pulled in.",
      "symptoms": "Compressor never starts; fans and blower may run. Board shows the compressor output on."
    },
    {
      "id": "coil-shorted",
      "name": "Coil shorted",
      "goodVsBad": "Reads near 0 Ω; often blows the 24V fuse or trips the transformer breaker on a cooling call.",
      "symptoms": "Control fuse pops on Y call, thermostat goes blank."
    },
    {
      "id": "contacts-pitted",
      "name": "Contacts pitted / burned",
      "goodVsBad": "Good: well under 0.5 V across each closed pole under load. Pitted: measurable drop and heat. One pole fully burned open = single-phasing.",
      "symptoms": "Compressor runs hot, trips on overload, hums, or draws unbalanced amps."
    },
    {
      "id": "contacts-welded",
      "name": "Contacts welded",
      "goodVsBad": "Line voltage reaches T side with the coil de-energized.",
      "symptoms": "Compressor runs with no call; won't shut off; can freeze the coil or run with no blower."
    }
  ],
  "test": {
    "meter": "DMM on VAC for coil and pole drop; Ω for coil with one lead lifted and power locked out.",
    "procedure": [
      "With a call present, read voltage across the coil terminals. 24V and not pulled in = coil or armature problem; 0V = look upstream (board output, safeties, wiring).",
      "Energized under load, read voltage across each pole, line to load (L1-T1, L2-T2, L3-T3). Healthy closed contacts read near zero.",
      "LOTO, verify dead, lift one coil lead, ohm the coil.",
      "Visual: pitting, carbon, heat discoloration, and armature travel (push it in by hand only with power locked out)."
    ],
    "safety": [
      "Pole-drop readings are live line-voltage work: rated meter and leads, arc-flash PPE for the voltage class, one hand where practical.",
      "Never push the armature in by hand on a live contactor.",
      "Lift a coil lead before ohming, or you're reading the parallel circuit, not the coil."
    ]
  },
  "thresholds": {
    "coilOhms": {
      "value": [
        5,
        40
      ],
      "verified": false,
      "basis": "rule-of-thumb",
      "note": "Typical 24 VAC definite-purpose coil range. Real value is on the contactor label/spec sheet."
    },
    "contactDropGoodV": {
      "value": 0.5,
      "verified": false,
      "basis": "rule-of-thumb"
    },
    "contactDropBadV": {
      "value": 2.0,
      "verified": false,
      "basis": "rule-of-thumb",
      "note": "Between 0.5 and 2 V = marginal, replace soon. Over 2 V = replace now."
    }
  },
  "symptoms": {
    "customer": "\"Unit's running but blowing warm\" or \"breaker keeps tripping\" (welded/shorted cases).",
    "tech": "Blower and condenser fans may run, compressor doesn't. Board output on. Coil 24V present. Or: unbalanced amps, hot compressor, hum."
  },
  "confusedWith": [
    "Open compressor internal overload (also no-start with contactor pulled in, but the contactor IS pulled in)",
    "Open safety in the 24V string (no 24V at coil, not a contactor problem)",
    "Failed board output (no 24V at coil)"
  ],
  "labCases": [
    {
      "id": "cont-lx-good",
      "unitId": "lennox-lch240",
      "designation": "K1",
      "context": "Pulled K1 during a no-cool call that turned out to be a board issue. Shop wants to know if it can go back on the truck.",
      "rating": {
        "coilVoltage": "24 VAC",
        "poles": 3,
        "fla": "40 A"
      },
      "condition": "good",
      "tests": [
        {
          "id": "coil",
          "label": "Coil resistance",
          "setup": "Off the unit, on the bench.",
          "minutes": 1,
          "power": "off",
          "readings": {
            "coil_ohm": 13.6
          }
        },
        {
          "id": "drop",
          "label": "Pole drop under load",
          "setup": "Bench rig: 24V to the coil, resistive load bank on the poles.",
          "minutes": 3,
          "power": "on",
          "readings": {
            "drop_p1": 0.1,
            "drop_p2": 0.2,
            "drop_p3": 0.1
          }
        },
        {
          "id": "visual",
          "label": "Visual",
          "setup": "Contacts inspected.",
          "minutes": 1,
          "power": "off",
          "readings": {
            "visual": "Light gray contact faces, no pitting, armature moves freely."
          }
        }
      ],
      "explanation": "Coil inside the typical range and every pole drops ≤0.2 V under load. Good part."
    },
    {
      "id": "cont-lx-coil-open",
      "unitId": "lennox-lch240",
      "designation": "K1",
      "context": "No-cool call. 24.9 V measured across the K1 coil, contactor not pulled in. Pulled for bench test.",
      "rating": {
        "coilVoltage": "24 VAC",
        "poles": 3,
        "fla": "40 A"
      },
      "condition": "bad",
      "failureMode": "coil-open",
      "tests": [
        {
          "id": "coil",
          "label": "Coil resistance",
          "setup": "Off the unit.",
          "minutes": 1,
          "power": "off",
          "readings": {
            "coil_ohm": "OL"
          }
        },
        {
          "id": "visual",
          "label": "Visual",
          "setup": "Inspect coil.",
          "minutes": 1,
          "power": "off",
          "readings": {
            "visual": "Coil body slightly darkened near one terminal."
          }
        }
      ],
      "explanation": "OL across the coil = open winding. That's why 24 V was present and nothing happened."
    },
    {
      "id": "cont-tr-marginal",
      "unitId": "trane-tsc072",
      "designation": "CC1",
      "context": "PM visit. Compressor running fine, but you take pole drops on CC1 while you're in there.",
      "rating": {
        "coilVoltage": "24 VAC",
        "poles": 3,
        "fla": "30 A"
      },
      "condition": "marginal",
      "failureMode": "contacts-pitted",
      "tests": [
        {
          "id": "drop",
          "label": "Pole drop under load",
          "setup": "In circuit, compressor running.",
          "minutes": 3,
          "power": "on",
          "readings": {
            "drop_p1": 0.2,
            "drop_p2": 1.2,
            "drop_p3": 0.3
          }
        },
        {
          "id": "coil",
          "label": "Coil resistance",
          "setup": "LOTO, coil lead lifted.",
          "minutes": 2,
          "power": "off",
          "readings": {
            "coil_ohm": 11.9
          }
        },
        {
          "id": "visual",
          "label": "Visual",
          "setup": "LOTO, cover off.",
          "minutes": 1,
          "power": "off",
          "readings": {
            "visual": "Pole 2 contacts pitted and darkened."
          }
        }
      ],
      "explanation": "Pole 2 drops 1.2 V under load. That's heat and wasted power, but not failed yet. Quote it as replace-soon."
    },
    {
      "id": "cont-tr-burned",
      "unitId": "trane-tsc072",
      "designation": "CC1",
      "context": "Compressor tripping on overload. Contactor pulled in when you arrive.",
      "rating": {
        "coilVoltage": "24 VAC",
        "poles": 3,
        "fla": "30 A"
      },
      "condition": "bad",
      "failureMode": "contacts-pitted",
      "tests": [
        {
          "id": "drop",
          "label": "Pole drop while energized",
          "setup": "In circuit, energized.",
          "minutes": 3,
          "power": "on",
          "readings": {
            "drop_p1": 0.1,
            "drop_p2": 96.0,
            "drop_p3": 0.2
          }
        },
        {
          "id": "coil",
          "label": "Coil resistance",
          "setup": "LOTO, lead lifted.",
          "minutes": 2,
          "power": "off",
          "readings": {
            "coil_ohm": 12.2
          }
        }
      ],
      "explanation": "96 V across a closed pole means it isn't making contact. The compressor is single-phasing on that leg. Replace the contactor, then check the compressor."
    }
  ]
}
