{
  "id": "honeywell-actuator",
  "name": "Honeywell MS7503 direct-coupled spring-return economizer actuator (27 lb-in, 2-10 Vdc)",
  "kind": "actuator-2-10",
  "domain": "components",
  "function": "24 VAC powered, 27 lb-in spring-return actuator taking a 0(2)-10 Vdc command from the JADE; 2 V = closed, 10 V = full open. 90 s drive time, spring returns closed in under 25 s on power loss, 2-10 Vdc feedback output (JADE's 2-10 V output has no feedback input, so ACT POS shows n/a).",
  "perUnit": {
    "lennox-lch240": {
      "availability": {
        "value": "field-accessory",
        "verified": false,
        "basis": "generic"
      },
      "designation": {
        "value": "Economizer actuator (JADE ACT terminals)",
        "verified": false,
        "basis": "generic"
      },
      "location": {
        "value": "Clamped onto the economizer damper jackshaft in the return/OA section.",
        "verified": false,
        "basis": "generic"
      },
      "sequenceRole": "Holds minimum position when occupied, modulates for free cooling and DCV, closes when unoccupied / on shutdown.",
      "partNumber": {
        "value": "MS7503A2021 (no aux switches) or MS7503A2221 (with aux switches)",
        "verified": true,
        "basis": "manual",
        "source": "docs/manuals/honeywell-ms7103-ms7503-specdata.pdf (Honeywell 31-00141M-03, MS7103/MS7503 3 Nm spring return DCA) p.1",
        "note": "MS7503A3008 used earlier is not a listed model."
      }
    },
    "trane-tsc072": {
      "availability": {
        "value": "field-accessory",
        "verified": true,
        "source": "docs/manuals/trane-RT-SVX37B-EN.pdf (Trane RT-SVX37B-EN, 50 Hz edition) p.4",
        "basis": "manual",
        "note": "Digit 14 = 0 (No Fresh Air): no factory economizer, so all economizer parts are field-installed."
      },
      "designation": {
        "value": "Economizer actuator (JADE ACT terminals)",
        "verified": false,
        "basis": "generic"
      },
      "location": {
        "value": "On the economizer damper shaft.",
        "verified": false,
        "basis": "generic"
      },
      "sequenceRole": "Same as Lennox.",
      "partNumber": {
        "value": "MS7503A2021 (no aux switches) or MS7503A2221 (with aux switches)",
        "verified": true,
        "basis": "manual",
        "source": "docs/manuals/honeywell-ms7103-ms7503-specdata.pdf (Honeywell 31-00141M-03, MS7103/MS7503 3 Nm spring return DCA) p.1",
        "note": "MS7503A3008 used earlier is not a listed model."
      }
    }
  },
  "failureModes": [
    {
      "id": "no-response",
      "name": "No response to signal",
      "goodVsBad": "Good 24 VAC + valid 2-10 Vdc, shaft doesn't move, no motor noise. Dead electronics or motor.",
      "symptoms": "Damper stuck at last position (or closed if spring return lost power)."
    },
    {
      "id": "stalled-gear-train",
      "name": "Stalled / stripped gear train",
      "goodVsBad": "Hums or clicks, shaft barely moves or slips.",
      "symptoms": "Damper creeps or won't reach position."
    },
    {
      "id": "poor-tracking",
      "name": "Poor tracking",
      "goodVsBad": "Shaft position off from the command by more than the tracking tolerance.",
      "symptoms": "Min position wrong, hunting."
    },
    {
      "id": "slow-stroke",
      "name": "Slow stroke",
      "goodVsBad": "Full stroke takes much longer than rated.",
      "symptoms": "Sluggish response, checkout times out."
    }
  ],
  "test": {
    "meter": "VAC for power, VDC for signal, protractor/scale on the shaft indicator for position, stopwatch for stroke time.",
    "procedure": [
      "Measure 24 VAC at the actuator supply leads (24 VAC ±20%). No power = not the actuator.",
      "Measure the 2-10 Vdc command at the actuator, not at the JADE, to prove the wire.",
      "Compare shaft position to command: % ≈ (V - 2) / 8 x 100. Full stroke takes about 90 s.",
      "Shaft not moving? Lock out, then loosen the shaft adapter and move the damper by hand to check for binding. Do not twist the actuator itself: Honeywell says never turn the motor shaft by hand or with a wrench.",
      "Damper free and actuator still won't track a valid signal = actuator.",
      "Use JADE CHECKOUT > DAMPER OPEN / DAMPER CLOSE to drive full stroke and time it."
    ],
    "safety": [
      "Keep hands out of blades and linkage when power or signal is applied.",
      "Never turn the actuator motor shaft by hand or with a wrench. It can destroy the motor (31-00141M-03).",
      "Spring return drives the damper closed in under 25 s when power drops. Expect it to move when you lock out."
    ]
  },
  "thresholds": {
    "powerVac": {
      "value": [
        19.2,
        28.8
      ],
      "verified": true,
      "basis": "manual",
      "source": "docs/manuals/honeywell-ms7103-ms7503-specdata.pdf (Honeywell 31-00141M-03, MS7103/MS7503 3 Nm spring return DCA) p.1",
      "note": "24 VAC ±20%, Class 2. The JADE ACT ERROR guidance for Sylk actuators uses 21.6-26.4 V (63-2700-11 p.24)."
    },
    "trackTolPct": {
      "value": 10,
      "verified": false,
      "basis": "rule-of-thumb"
    },
    "strokeSecondsMax": {
      "value": 150,
      "verified": false,
      "basis": "rule-of-thumb",
      "source": "docs/manuals/honeywell-ms7103-ms7503-specdata.pdf (Honeywell 31-00141M-03, MS7103/MS7503 3 Nm spring return DCA) p.1",
      "note": "Rated drive time is 90 s (manual). Treating >150 s as worn is an app rule of thumb."
    }
  },
  "symptoms": {
    "customer": "\"Stuffy in here,\" \"bills high,\" \"humid,\" depending on where it's stuck.",
    "tech": "JADE DAMPER OUT says one thing, blades show another."
  },
  "confusedWith": [
    "Bound damper blades / seized jackshaft bearings",
    "Slipped shaft coupling (actuator turns, blades don't)",
    "Missing 2-10 signal (controller, wiring, or no OCC/fan input)",
    "JADE ACTUATOR SLIPPAGE ALARM (PC MOD tool, enabled by default) can flag a slipped coupling from the air-temperature check"
  ],
  "labCases": [
    {
      "id": "act-lx-good",
      "unitId": "lennox-lch240",
      "designation": "Economizer actuator",
      "context": "Bench check after removing it to replace a bent jackshaft.",
      "rating": {
        "power": "24 VAC",
        "signal": "2-10 Vdc"
      },
      "condition": "good",
      "tests": [
        {
          "id": "pwr",
          "label": "Supply 24 VAC",
          "setup": "Bench transformer.",
          "minutes": 1,
          "power": "on",
          "readings": {
            "vac": 24.6
          }
        },
        {
          "id": "sig",
          "label": "Apply 6.0 Vdc, read shaft",
          "setup": "Signal generator on input.",
          "minutes": 3,
          "power": "on",
          "readings": {
            "vdc": 6.0,
            "shaft_pct": 51
          }
        },
        {
          "id": "stroke",
          "label": "Full stroke time",
          "setup": "2 V → 10 V, stopwatch.",
          "minutes": 3,
          "power": "on",
          "readings": {
            "stroke_s": 95
          }
        }
      ],
      "explanation": "6 V commands 50%; shaft at 51%. Strokes in 95 s. Healthy."
    },
    {
      "id": "act-lx-dead",
      "unitId": "lennox-lch240",
      "designation": "Economizer actuator",
      "context": "Damper stuck shut. 10 Vdc at the actuator, 24 VAC present.",
      "rating": {
        "power": "24 VAC",
        "signal": "2-10 Vdc"
      },
      "condition": "bad",
      "failureMode": "no-response",
      "tests": [
        {
          "id": "pwr",
          "label": "Supply 24 VAC",
          "setup": "Bench.",
          "minutes": 1,
          "power": "on",
          "readings": {
            "vac": 24.4
          }
        },
        {
          "id": "sig",
          "label": "Apply 10 Vdc, read shaft",
          "setup": "Signal generator.",
          "minutes": 3,
          "power": "on",
          "readings": {
            "vdc": 10.0,
            "shaft_pct": 0,
            "motor_sound": "none"
          }
        }
      ],
      "explanation": "Full command, good power, zero movement, silent. Dead actuator."
    },
    {
      "id": "act-tr-stalled",
      "unitId": "trane-tsc072",
      "designation": "Economizer actuator",
      "context": "Damper creeps but never opens fully.",
      "rating": {
        "power": "24 VAC",
        "signal": "2-10 Vdc"
      },
      "condition": "bad",
      "failureMode": "stalled-gear-train",
      "tests": [
        {
          "id": "pwr",
          "label": "Supply 24 VAC",
          "setup": "Bench.",
          "minutes": 1,
          "power": "on",
          "readings": {
            "vac": 24.8
          }
        },
        {
          "id": "sig",
          "label": "Apply 10 Vdc, read shaft (no load)",
          "setup": "Off the damper.",
          "minutes": 3,
          "power": "on",
          "readings": {
            "vdc": 10.0,
            "shaft_pct": 12,
            "motor_sound": "hum"
          }
        }
      ],
      "explanation": "Hums, moves 12% with no load on it. The gear train is stripped. It wasn't the damper."
    },
    {
      "id": "act-tr-slow",
      "unitId": "trane-tsc072",
      "designation": "Economizer actuator",
      "context": "JADE checkout seems sluggish.",
      "rating": {
        "power": "24 VAC",
        "signal": "2-10 Vdc"
      },
      "condition": "marginal",
      "failureMode": "slow-stroke",
      "tests": [
        {
          "id": "pwr",
          "label": "Supply 24 VAC",
          "setup": "Bench.",
          "minutes": 1,
          "power": "on",
          "readings": {
            "vac": 24.2
          }
        },
        {
          "id": "sig",
          "label": "Apply 6.0 Vdc, read shaft",
          "setup": "Signal generator.",
          "minutes": 3,
          "power": "on",
          "readings": {
            "vdc": 6.0,
            "shaft_pct": 48
          }
        },
        {
          "id": "stroke",
          "label": "Full stroke time",
          "setup": "2 V → 10 V, stopwatch.",
          "minutes": 4,
          "power": "on",
          "readings": {
            "stroke_s": 210
          }
        }
      ],
      "explanation": "Tracks fine, but a 210 s stroke is way over rating. Motor or gears are wearing. Replace soon."
    }
  ]
}
