{
  "id": "lennox-lch240",
  "shortName": "Lennox LCH240 (20T)",
  "model": {
    "value": "LCH240H4BN4G",
    "verified": true,
    "source": "project brief (customer nameplate)"
  },
  "brand": "Lennox",
  "series": {
    "value": "Landmark",
    "verified": false,
    "source": "project brief",
    "note": "Confirm series name in the LCH installation manual."
  },
  "nominalTons": {
    "value": 20,
    "verified": false,
    "source": "project brief / model digits 240 = 240 MBH",
    "note": "Confirm on nameplate."
  },
  "refrigerant": {
    "value": "R-410A",
    "verified": false,
    "basis": "sister-model",
    "source": "docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.6",
    "note": "All LGH036-074 models are R-410A. Confirm in the LCH240 manual."
  },
  "voltage": {
    "value": "460V-3ph-60Hz",
    "verified": false,
    "basis": "sister-model",
    "source": "docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.27",
    "note": "Lennox voltage letter G = 460 V (Y = 208/230, J = 575) per the LGH transformer section. Model LCH240H4BN4G ends in G. Confirm in the LCH240 manual."
  },
  "controller": {
    "value": "Lennox Unit Controller A55",
    "verified": false,
    "basis": "sister-model",
    "source": "docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.27",
    "note": "LGH manual calls it 'Unit Controller A55' with thermostat wires on J297. Project brief names it M2; the LGH doc doesn't use that name. Confirm in the LCH240 manual."
  },
  "compressorCount": {
    "value": 4,
    "verified": false,
    "basis": "generic",
    "note": "Compressor count and circuiting not confirmed. Scenarios only reference compressor 1 / circuit 1."
  },
  "compressorType": {
    "value": "scroll",
    "verified": false,
    "basis": "generic"
  },
  "blowerDrive": {
    "value": "belt drive, VFD optional",
    "verified": false,
    "basis": "generic"
  },
  "chargeLbsCircuit1": {
    "value": null,
    "verified": false,
    "note": "Factory charge not available without the unit manual / nameplate."
  },
  "hpsCutoutPsig": {
    "value": 640,
    "verified": false,
    "basis": "sister-model",
    "source": "docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.30",
    "note": "S4: auto-reset SPST N.C., opens at 640 ±10 psig on pressure rise, resets at 475 +10 psig, wired to A55. Economizer can keep running when S4 trips. Confirm in the LCH240 manual. Corroborated by LGM092-150 p.20 (640 ±10 psig)."
  },
  "lpsCutoutPsig": {
    "value": 40,
    "verified": false,
    "basis": "sister-model",
    "source": "docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.30",
    "note": "S87 loss-of-charge switch on the suction line: opens at 40 +5 psig. Confirm in the LCH240 manual. Corroborated by LGM092-150 p.21 (40 +5 / 90 +5 psig)."
  },
  "lpsCutinPsig": {
    "value": 90,
    "verified": false,
    "basis": "sister-model",
    "source": "docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.30",
    "note": "S87 auto-resets at 90 +5 psig. Confirm in the LCH240 manual."
  },
  "factoryEconomizer": {
    "value": "Lennox economizer accessory, controlled by M2 (factory option)",
    "verified": false,
    "basis": "generic",
    "note": "Confirm whether economizer is factory-installed option or field accessory and which controller drives it."
  },
  "honeywellJade": {
    "value": "field-installed retrofit",
    "verified": false,
    "basis": "generic",
    "note": "Per brief: treat as retrofit unless /docs says factory."
  },
  "designations": {
    "cc1": {
      "value": "K1",
      "verified": false,
      "basis": "sister-model",
      "source": "docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.27",
      "note": "K1 energizes compressor B1 on Unit Controller demand; 3-phase = 3-pole double-break, 24 V coil. Confirm in the LCH240 manual."
    },
    "comp1": {
      "value": "B1",
      "verified": false,
      "basis": "sister-model",
      "source": "docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.27",
      "note": "Compressor B1. Confirm in the LCH240 manual."
    },
    "cfm1": {
      "value": "B4",
      "verified": false,
      "basis": "sister-model",
      "source": "docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.27",
      "note": "Condenser fan B4. Confirm in the LCH240 manual."
    },
    "cfm1cap": {
      "value": "C1",
      "verified": false,
      "basis": "sister-model",
      "source": "docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.27",
      "note": "Fan capacitor C1 (three phase, belt drive) assists condenser fan B4 start. Confirm in the LCH240 manual."
    },
    "blower": {
      "value": "B3",
      "verified": false,
      "basis": "sister-model",
      "source": "docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.27",
      "note": "Indoor blower B3 via K3 (and K37 on two-speed). Confirm in the LCH240 manual."
    },
    "lps1": {
      "value": "S87",
      "verified": false,
      "basis": "sister-model",
      "source": "docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.30",
      "note": "Low pressure switch S87. Confirm in the LCH240 manual."
    },
    "hps1": {
      "value": "S4",
      "verified": false,
      "basis": "sister-model",
      "source": "docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.30",
      "note": "High pressure switch S4. Confirm in the LCH240 manual."
    },
    "xfmr": {
      "value": "T1",
      "verified": false,
      "basis": "sister-model",
      "source": "docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.27",
      "note": "Control transformer T1. Confirm in the LCH240 manual."
    },
    "controller": {
      "value": "A55",
      "verified": false,
      "basis": "sister-model",
      "source": "docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.27",
      "note": "Unit Controller A55. Confirm in the LCH240 manual."
    },
    "freezestat": {
      "value": "S49",
      "verified": false,
      "basis": "sister-model",
      "source": "docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.30",
      "note": "Freezestat S49. Confirm in the LCH240 manual."
    },
    "lowAmbient": {
      "value": "S11",
      "verified": false,
      "basis": "sister-model",
      "source": "docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.30",
      "note": "Low ambient switch S11. Confirm in the LCH240 manual."
    }
  },
  "ratings": {
    "cfm1CapUf": {
      "value": 5,
      "verified": false,
      "basis": "generic",
      "note": "Condenser fan run capacitor rating not confirmed; read the capacitor label / parts list."
    }
  },
  "sequenceOfOperation": {
    "verified": false,
    "basis": "generic",
    "note": "Generic packaged-RTU cooling sequence. Replace with the M2 sequence from the manual.",
    "value": [
      "Thermostat/BAS closes G: M2 energizes the blower contactor (or VFD run), blower starts.",
      "Y1 call: if outdoor conditions allow, economizer modulates to hold mixed/discharge air setpoint (free cooling) before any compressor runs.",
      "If free cooling can't satisfy or is locked out: M2 checks safeties (HPS, LPS, freezestat) and minimum-off timers, then energizes compressor 1 contactor.",
      "Condenser fans cycle on head pressure or with the compressor contactor.",
      "Y2 call: next compressor stage after the inter-stage delay.",
      "A safety opening drops the compressor; repeated trips within the M2's count window lock the stage out and post an alarm."
    ]
  },
  "baselines": {
    "cooling-95F": {
      "verified": false,
      "basis": "generic",
      "note": "Normal-operation readings are representative values for a healthy R-410A RTU at 95°F OA / 75°F RA, not manufacturer charging-chart values.",
      "readings": {
        "v_l1_l2": 468,
        "v_l2_l3": 471,
        "v_l1_l3": 466,
        "v_xfmr_sec": 25.5,
        "v_cc1_coil": 25.1,
        "ohm_cc1_coil": 13.8,
        "v_cc1_drop_p1": 0.1,
        "v_cc1_drop_p2": 0.1,
        "v_cc1_drop_p3": 0.1,
        "a_comp1_l1": 13.2,
        "a_comp1_l2": 13.5,
        "a_comp1_l3": 13.1,
        "ohm_comp1_t1t2": 1.9,
        "ohm_comp1_t2t3": 1.9,
        "ohm_comp1_t1t3": 1.9,
        "meg_comp1_gnd": 2000,
        "t_comp1_shell": 165,
        "a_cfm1": 1.6,
        "v_cfm1": 468,
        "uf_cfm1_cap": 5.1,
        "a_blower": 11.0,
        "p_suction1": 130,
        "t_suction1": 55,
        "p_liquid1": 408,
        "t_liquid1": 107,
        "t_oat": 95,
        "t_rat": 75,
        "t_mat": 79,
        "t_sat": 59,
        "rh_oa": 45,
        "rh_ra": 50,
        "sp_esp": 0.9,
        "sp_filter": 0.25,
        "vac_act_power": 24.8,
        "vdc_act_cmd": 3.6,
        "pct_damper_actual": 20,
        "ohm_mat_sensor": 19043,
        "ppm_co2_ref": 650,
        "v_lps1": 0,
        "ohm_lps1": 0.2,
        "txt_tstat": "BAS shows occupied, G on, Y1 and Y2 called. Space 76°F, setpoint 72°F.",
        "txt_controller": "No active alarms. Compressor 1 and 2 outputs on, blower on.",
        "txt_look_unit": "Unit running. Compressors humming steady, condenser fans spinning, blower running. No odd noises.",
        "txt_look_condenser": "Condenser coil reasonably clean. All fans turning, warm air off the top.",
        "txt_look_evap": "Filters moderately loaded. Coil clean and sweating evenly. Belt tension good.",
        "txt_look_electrical": "Panel clean. No burn marks or discolored wire. Contactors look fine.",
        "txt_look_economizer": "Damper at about 20% open. Linkage tight, coupling secure. Mixed air sensor mounted downstream of the dampers, ahead of the filters.",
        "txt_manual_stroke": "Damper strokes freely through full travel by hand.",
        "txt_jade_checkout": "DAMPER OPEN: actuator drives full open, blades follow. DAMPER CLOSE: drives closed, blades seal."
      }
    }
  },
  "hpsResetPsig": {
    "value": 475,
    "verified": false,
    "basis": "sister-model",
    "source": "docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.30",
    "note": "S4 auto-reset point. Confirm in the LCH240 manual. LGM092-150 (p.20) lists the S4 reset as 475 ±20 psig instead."
  },
  "freezestat": {
    "value": "S49: opens 29 ±3°F, closes 58 ±4°F, auto-reset, on an evaporator return bend, wired to A55",
    "verified": false,
    "basis": "sister-model",
    "source": "docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.30",
    "note": "Opens during compressor operation to disable that compressor until the coil warms. Confirm in the LCH240 manual."
  },
  "lowAmbientSwitch": {
    "value": "S11: liquid-line, opens below 240 ±10 psig, closes at 450 ±10 psig; A55 uses it to cycle the outdoor fan below 62°F until 65°F",
    "verified": false,
    "basis": "sister-model",
    "source": "docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.30",
    "note": "Standard on LGH. Confirm in the LCH240 manual."
  },
  "controlTransformer": {
    "value": "T1: 70 VA, line to 24 VAC, protected by 3.5 A circuit breaker CB8",
    "verified": false,
    "basis": "sister-model",
    "source": "docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.27",
    "note": " Confirm in the LCH240 manual."
  },
  "condenserFanRelay": {
    "value": "K10: optional DPDT relay, 24 VAC coil, energizes condenser fan B4",
    "verified": false,
    "basis": "sister-model",
    "source": "docs/manuals/lennox-lgh.pdf (Lennox LGH036-074 Service Literature, Corp. 0924-L11, rev 10-2018) p.27",
    "note": " Confirm in the LCH240 manual."
  },
  "controllerLockoutLogic": {
    "value": "S4 HPS: 3 trips per thermostat demand, then lockout. S87 LPS: shunted at start-up until pressure stabilizes, then a 3-strike counter during the first demand, then lockout. Reset by breaking and remaking the thermostat demand or manually resetting the controller.",
    "verified": false,
    "basis": "sister-model",
    "source": "docs/manuals/lennox-lgm092-150.pdf (Lennox LGM092-150 Service Literature 100036) p.20-21",
    "note": "LGM calls A55 the M3 (Prodigy) unit controller; LCH240 per the brief uses M2, whose counts may differ. Confirm in the LCH/M2 docs."
  }
}
