{
  "id": "trane-tsc072",
  "shortName": "Trane TSC072 (6T)",
  "model": {
    "value": "TSC072F3E0A1F0000000000C000000000",
    "verified": true,
    "source": "project brief (customer nameplate)"
  },
  "brand": "Trane",
  "series": {
    "value": "Precedent",
    "verified": true,
    "source": "docs/manuals/trane-RT-SVX37B-EN.pdf (Trane RT-SVX37B-EN, 50 Hz edition) p.1",
    "basis": "manual"
  },
  "nominalTons": {
    "value": 6,
    "verified": true,
    "source": "docs/manuals/trane-RT-SVX37B-EN.pdf (Trane RT-SVX37B-EN, 50 Hz edition) p.4",
    "basis": "manual",
    "note": "Digits 4-6 = 072 = 6 Ton."
  },
  "refrigerant": {
    "value": "R-410A",
    "verified": false,
    "basis": "generic",
    "note": "Manual lists digit 7 E = R-410A and F = microchannel condenser coils, but doesn't state the refrigerant for F explicitly. Confirm on the nameplate."
  },
  "voltage": {
    "value": "208-230V-3ph-60Hz",
    "verified": false,
    "basis": "sister-model",
    "source": "docs/manuals/trane-RT-SVX23R-EN.pdf (Precedent 3-10 ton heat pump, 60 Hz) p.6",
    "note": "Precedent 60 Hz model chart: digit 8 '3' = 208-230/60/3 (4 = 460, W = 575). Same digit scheme across the Precedent 3-10 ton family; the TSC-specific 60 Hz IOM or nameplate would make it exact."
  },
  "controller": {
    "value": "Electromechanical controls (no RTRM / ReliaTel)",
    "verified": true,
    "source": "docs/manuals/trane-RT-SVX37B-EN.pdf (Trane RT-SVX37B-EN, 50 Hz edition) p.4",
    "basis": "manual",
    "note": "Digit 9 = E = Electromechanical. Model-number digits decoded from the 50 Hz edition's Model Number Description. Confirm against the 60 Hz IOM when available."
  },
  "compressorCount": {
    "value": 1,
    "verified": false,
    "basis": "generic"
  },
  "compressorType": {
    "value": "scroll",
    "verified": false,
    "basis": "generic"
  },
  "blowerDrive": {
    "value": "Belt drive (standard drive)",
    "verified": true,
    "source": "docs/manuals/trane-RT-SVX37B-EN.pdf (Trane RT-SVX37B-EN, 50 Hz edition) p.5",
    "basis": "manual",
    "note": "Digit 15 = 0, standard efficiency 3-phase 3-8½ ton = belt drive. Assumes 3-phase supply (digit 8 not yet verified)."
  },
  "chargeLbsCircuit1": {
    "value": null,
    "verified": false,
    "note": "Factory charge not available without the unit manual / nameplate."
  },
  "hpsCutoutPsig": {
    "value": 650,
    "verified": false,
    "basis": "generic",
    "note": "HPC is standard (p.5) but its setpoint is not in RT-SVX37B-EN. Typical R-410A value until the Service Facts/60 Hz IOM is added."
  },
  "lpsCutoutPsig": {
    "value": 25,
    "verified": false,
    "basis": "generic",
    "note": "LPC setpoints not in RT-SVX37B-EN."
  },
  "lpsCutinPsig": {
    "value": 40,
    "verified": false,
    "basis": "generic"
  },
  "factoryEconomizer": {
    "value": "None. Digit 14 = 0 = No Fresh Air.",
    "verified": true,
    "source": "docs/manuals/trane-RT-SVX37B-EN.pdf (Trane RT-SVX37B-EN, 50 Hz edition) p.4",
    "basis": "manual",
    "note": "Model notes 3 and 30 (p.5): enthalpy economizers and DCV are not available with electromechanical controls."
  },
  "honeywellJade": {
    "value": "field-installed retrofit",
    "verified": true,
    "source": "docs/manuals/trane-RT-SVX37B-EN.pdf (Trane RT-SVX37B-EN, 50 Hz edition) p.4",
    "basis": "manual",
    "note": "No factory fresh-air option on this unit (digit 14 = 0), so any economizer is field-installed."
  },
  "designations": {
    "cc1": {
      "value": "CC1",
      "verified": true,
      "source": "docs/manuals/trane-RT-SVX37B-EN.pdf (Trane RT-SVX37B-EN, 50 Hz edition) p.23",
      "basis": "manual",
      "note": "Field power lands on CC1 line side in the control panel."
    },
    "comp1": {
      "value": "CPR1",
      "verified": false,
      "basis": "generic"
    },
    "cfm1": {
      "value": "ODM",
      "verified": false,
      "basis": "generic"
    },
    "cfm1cap": {
      "value": "CF",
      "verified": false,
      "basis": "generic"
    },
    "blower": {
      "value": "IDM",
      "verified": true,
      "source": "docs/manuals/trane-RT-SVX37B-EN.pdf (Trane RT-SVX37B-EN, 50 Hz edition) p.38",
      "basis": "manual"
    },
    "lps1": {
      "value": "LPC1",
      "verified": true,
      "source": "docs/manuals/trane-RT-SVX37B-EN.pdf (Trane RT-SVX37B-EN, 50 Hz edition) p.38",
      "basis": "manual"
    },
    "hps1": {
      "value": "HPC1",
      "verified": true,
      "source": "docs/manuals/trane-RT-SVX37B-EN.pdf (Trane RT-SVX37B-EN, 50 Hz edition) p.38",
      "basis": "manual"
    },
    "xfmr": {
      "value": "TNS1",
      "verified": false,
      "basis": "generic"
    },
    "controller": {
      "value": "Thermostat Y1",
      "verified": false,
      "basis": "generic",
      "note": "Electromechanical unit: Y1 from the thermostat drives CC1 through the safeties. Confirm rung order on the unit wiring diagram."
    }
  },
  "ratings": {
    "cfm1CapUf": {
      "value": 5,
      "verified": false,
      "basis": "generic",
      "note": "Condenser fan run capacitor rating not confirmed; read the capacitor label / parts list."
    }
  },
  "sequenceOfOperation": {
    "verified": false,
    "basis": "generic",
    "note": "Electromechanical sequence not detailed in RT-SVX37B-EN (its sequence/troubleshooting sections are ReliaTel). Replace from the unit wiring diagram / 60 Hz IOM.",
    "value": [
      "Thermostat G: indoor fan contactor energizes the IDM (belt drive).",
      "Thermostat Y1: 24 V passes through the high-pressure (HPC1) and low-pressure (LPC1) controls to the CC1 coil. CC1 starts the compressor and outdoor fan.",
      "No microprocessor: no lockout counter, no diagnostics display, no anti-short-cycle logic unless a field thermostat provides it.",
      "A safety opening drops CC1 directly. When it recloses, the compressor restarts on the next call."
    ]
  },
  "baselines": {
    "cooling-95F": {
      "verified": false,
      "basis": "generic",
      "note": "Representative healthy-unit readings at 95°F OA / 75°F RA. Not Trane charging-chart values.",
      "readings": {
        "v_l1_l2": 232,
        "v_l2_l3": 229,
        "v_l1_l3": 234,
        "v_xfmr_sec": 26.0,
        "v_cc1_coil": 25.4,
        "ohm_cc1_coil": 12.5,
        "v_cc1_drop_p1": 0.1,
        "v_cc1_drop_p2": 0.0,
        "v_cc1_drop_p3": 0.1,
        "a_comp1_l1": 18.6,
        "a_comp1_l2": 18.9,
        "a_comp1_l3": 18.4,
        "ohm_comp1_t1t2": 0.6,
        "ohm_comp1_t2t3": 0.6,
        "ohm_comp1_t1t3": 0.6,
        "meg_comp1_gnd": 2000,
        "t_comp1_shell": 160,
        "a_cfm1": 1.3,
        "v_cfm1": 232,
        "uf_cfm1_cap": 5.0,
        "a_blower": 4.2,
        "p_suction1": 128,
        "t_suction1": 54,
        "p_liquid1": 405,
        "t_liquid1": 106,
        "t_oat": 95,
        "t_rat": 75,
        "t_mat": 79,
        "t_sat": 59,
        "rh_oa": 45,
        "rh_ra": 50,
        "sp_esp": 0.7,
        "sp_filter": 0.2,
        "vac_act_power": 24.9,
        "vdc_act_cmd": 3.6,
        "pct_damper_actual": 20,
        "ohm_mat_sensor": 19043,
        "ppm_co2_ref": 650,
        "v_lps1": 0,
        "ohm_lps1": 0.2,
        "txt_tstat": "Thermostat: Cool, setpoint 73°F, space 75°F. Y1 and G energized.",
        "txt_controller": "No unit controller on this unit (electromechanical). Nothing to read but the thermostat and the safeties.",
        "txt_look_unit": "Unit running. Compressor steady, outdoor fan spinning, blower running.",
        "txt_look_condenser": "Coil reasonably clean. Fan turning, warm discharge air.",
        "txt_look_evap": "Filters average. Coil sweating evenly. Belt OK.",
        "txt_look_electrical": "Panel clean. Contactor looks normal.",
        "txt_look_economizer": "Damper about 20% open. Linkage tight. Mixed air sensor downstream of the dampers, ahead of filters.",
        "txt_manual_stroke": "Damper strokes freely through full travel by hand.",
        "txt_jade_checkout": "DAMPER OPEN: actuator drives full open, blades follow. DAMPER CLOSE: drives closed, blades seal."
      }
    }
  },
  "condenserCoil": {
    "value": "Microchannel condenser coil",
    "verified": true,
    "source": "docs/manuals/trane-RT-SVX37B-EN.pdf (Trane RT-SVX37B-EN, 50 Hz edition) p.4",
    "basis": "manual",
    "note": "Digit 7 = F. Note 23 (p.5): standard on TSC 6 ton standard efficiency."
  },
  "meteringDevice": {
    "value": "TXV",
    "verified": true,
    "source": "docs/manuals/trane-RT-SVX37B-EN.pdf (Trane RT-SVX37B-EN, 50 Hz edition) p.5",
    "basis": "manual",
    "note": "Model note 10: standard metering devices are TXVs."
  },
  "highPressureControl": {
    "value": "Standard (HPC)",
    "verified": true,
    "source": "docs/manuals/trane-RT-SVX37B-EN.pdf (Trane RT-SVX37B-EN, 50 Hz edition) p.5",
    "basis": "manual",
    "note": "Model note 5. Setpoint not in this manual."
  },
  "refrigerationControls": {
    "value": "None: no Frostat, no crankcase heater",
    "verified": true,
    "source": "docs/manuals/trane-RT-SVX37B-EN.pdf (Trane RT-SVX37B-EN, 50 Hz edition) p.4",
    "basis": "manual",
    "note": "Digit 23 = 0. Note 11: Frostat cannot be field-installed on electromechanical units."
  },
  "smokeDetectors": {
    "value": "Supply and return air smoke detectors (factory)",
    "verified": true,
    "source": "docs/manuals/trane-RT-SVX37B-EN.pdf (Trane RT-SVX37B-EN, 50 Hz edition) p.4",
    "basis": "manual",
    "note": "Digit 24 = C."
  },
  "manualFacts": {
    "verified": true,
    "source": "docs/manuals/trane-RT-SVX37B-EN.pdf (Trane RT-SVX37B-EN, 50 Hz edition) p.28",
    "basis": "manual",
    "value": "Max allowable supply voltage imbalance 2.0%. Over 2% can mean up to 20% current imbalance.",
    "note": "Also p.9: DLTS (discharge line temp switch) in series with HPC/LPC opens over 300°F dome temp where fitted. Applicability to this electromechanical model not stated."
  }
}
